<!DOCTYPE html> <html lang="en"> <head> <meta http-equiv="Content-Type" content="text/html; charset=UTF-8"> <meta charset="utf-8"> <meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no"> <meta http-equiv="X-UA-Compatible" content="IE=edge"> <title> Low NO<sub>x</sub> Configurations in an Industrial Boiler via Genetic Algorithm &amp; CFD | Olivier Juan </title> <meta name="author" content="Olivier Juan"> <meta name="description" content="Coupling a genetic algorithm with CFD simulations (Code_Saturne) to automatically discover optimal operating configurations for a 600 MW tangentially-fired pulverized-coal boiler, minimizing NOx emissions while controlling corrosion risk. "> <meta name="keywords" content="jekyll, jekyll-theme, academic-website, portfolio-website"> <meta http-equiv="Content-Security-Policy" content="default-src 'self'; script-src 'self' 'unsafe-inline' https:; style-src 'self' 'unsafe-inline' https:; img-src 'self' data: https:; font-src 'self' data: https:; media-src 'self' https:; frame-src 'self' https:; connect-src 'self' https:;"> <link rel="stylesheet" href="/mal-folio.github.io/assets/css/bootstrap.min.css?v=a4b3f509e79c54a512b890d73235ef04"> <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/mdbootstrap@4.20.0/css/mdb.min.css" integrity="sha256-jpjYvU3G3N6nrrBwXJoVEYI/0zw8htfFnhT9ljN3JJw=" crossorigin="anonymous"> <link defer rel="stylesheet" href="/mal-folio.github.io/assets/css/academicons.min.css?v=f0b7046b84e425c55f3463ac249818f5"> <link defer rel="stylesheet" href="/mal-folio.github.io/assets/css/scholar-icons.css?v=62b2ac103a88034e6882a5be5f3e2772"> <link defer rel="stylesheet" type="text/css" href="https://fonts.googleapis.com/css?family=Roboto:300,400,500,700|Roboto+Slab:100,300,400,500,700|Material+Icons&amp;display=swap"> <link defer rel="stylesheet" href="/mal-folio.github.io/assets/css/jekyll-pygments-themes-github.css?v=591dab5a4e56573bf4ef7fd332894c99" media="" id="highlight_theme_light"> <link rel="shortcut icon" href="data:image/svg+xml,&lt;svg%20xmlns=%22http://www.w3.org/2000/svg%22%20viewBox=%220%200%20100%20100%22&gt;&lt;text%20y=%22.9em%22%20font-size=%2290%22&gt;%E2%9A%9B%EF%B8%8F&lt;/text&gt;&lt;/svg&gt;"> <link rel="stylesheet" href="/mal-folio.github.io/assets/css/main.css?v=d41d8cd98f00b204e9800998ecf8427e"> <link rel="canonical" href="https://olivierjuan.github.io/mal-folio.github.io/projects/low_nox_boiler/"> <script src="/mal-folio.github.io/assets/js/theme.js?v=48c9b5bd7f2e0605e39e579400e22553"></script> <link defer rel="stylesheet" href="/mal-folio.github.io/assets/css/jekyll-pygments-themes-native.css?v=5847e5ed4a4568527aa6cfab446049ca" media="none" id="highlight_theme_dark"> <script>
    initTheme();
  </script> </head> <body class="fixed-top-nav "> <header> <nav id="navbar" class="navbar navbar-light navbar-expand-sm fixed-top" role="navigation"> <div class="container"> <a class="navbar-brand title font-weight-lighter" href="/mal-folio.github.io/"> Olivier Juan </a> <button class="navbar-toggler collapsed ml-auto" type="button" data-toggle="collapse" data-target="#navbarNav" aria-controls="navbarNav" aria-expanded="false" aria-label="Toggle navigation"> <span class="sr-only">Toggle navigation</span> <span class="icon-bar top-bar"></span> <span class="icon-bar middle-bar"></span> <span class="icon-bar bottom-bar"></span> </button> <div class="collapse navbar-collapse text-right" id="navbarNav"> <ul class="navbar-nav ml-auto flex-nowrap"> <li class="nav-item "> <a class="nav-link" href="/mal-folio.github.io/">about </a> </li> <li class="nav-item "> <a class="nav-link" href="/mal-folio.github.io/publications/">publications </a> </li> <li class="nav-item active"> <a class="nav-link" href="/mal-folio.github.io/projects/">projects <span class="sr-only">(current)</span> </a> </li> <li class="nav-item "> <a class="nav-link" href="/mal-folio.github.io/repositories/">repositories </a> </li> <li class="nav-item "> <a class="nav-link" href="/mal-folio.github.io/cv/">CV </a> </li> <li class="nav-item"> <button id="search-toggle" title="Search" onclick="openSearchModal()"> <span class="nav-link">ctrl k <i class="fa-solid fa-magnifying-glass"></i></span> </button> </li> <li class="toggle-container"> <button id="light-toggle" title="Change theme"> <i class="fa-half-sun-moon" id="light-toggle-system"></i> <i class="fa-solid fa-moon" id="light-toggle-dark"></i> <i class="fa-solid fa-sun" id="light-toggle-light"></i> </button> </li> </ul> </div> </div> </nav> <progress id="progress" value="0"> <div class="progress-container"> <span class="progress-bar"></span> </div> </progress> </header> <div class="container mt-5" role="main"> <div class="post"> <header class="post-header"> <h1 class="post-title">Low NO<sub>x</sub> Configurations in an Industrial Boiler via Genetic Algorithm &amp; CFD</h1> <p class="post-description">Coupling a genetic algorithm with CFD simulations (Code_Saturne) to automatically discover optimal operating configurations for a 600 MW tangentially-fired pulverized-coal boiler, minimizing NOx emissions while controlling corrosion risk. </p> </header> <article> <h2 id="overview">Overview</h2> <p>Industrial coal-fired power plants must balance two conflicting objectives: reducing nitrogen-oxide (NO<sub>x</sub>) emissions to comply with increasingly strict environmental legislation, and preserving the mechanical integrity of the boiler’s water-wall tubes, which are exposed to aggressive corrosion under reducing atmospheres created by low-NO<sub>x</sub> operating strategies.</p> <p>This project demonstrates how <strong>Genetic Algorithms (GA)</strong> combined with <strong>Computational Fluid Dynamics (CFD)</strong> can automatically explore the enormous configuration space of a 600 MW corner-fired boiler and identify settings that achieve the best trade-off between pollutant reduction and operational safety.</p> <hr> <h2 id="boiler-description">Boiler Description</h2> <p>EDF operates three 600 MW tangentially-fired pulverized-coal units in France (Cordemais 4 &amp; 5, Le Havre 4). Key characteristics:</p> <ul> <li> <strong>Total height:</strong> ~80 m; <strong>cross-section:</strong> 16.6 × 16.6 m</li> <li> <strong>Four firing corners</strong> (A1–A4), three burner elevation groups (Group 1, 2, 3)</li> <li> <strong>Six mills</strong> (A–F) feeding coal to the burners; typically four mills active at full load</li> <li> <strong>Adjustable parameters:</strong> air-damper positions (on/off), coal mass-flow per mill, vertical tilt of burner nozzles (−30° to +30°)</li> </ul> <div class="row justify-content-sm-center"> <div class="col-sm-10 mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/mal-folio.github.io/assets/img/fuel/boiler_schematic-480.webp 480w,/mal-folio.github.io/assets/img/fuel/boiler_schematic-800.webp 800w,/mal-folio.github.io/assets/img/fuel/boiler_schematic-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/mal-folio.github.io/assets/img/fuel/boiler_schematic.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Schematic of the 600 MW boiler" loading="lazy" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> Schematic of the 600 MW corner-fired boiler with firing groups and air/coal nozzle arrangement. </div> <hr> <h2 id="cfd-model-code_saturne">CFD Model (Code_Saturne)</h2> <p>All boiler configurations are evaluated with <strong>Code_Saturne</strong>, EDF’s in-house finite-volume solver, on a structured mesh of <strong>470,000 cells</strong>.</p> <table> <thead> <tr> <th>Sub-model</th> <th>Approach</th> </tr> </thead> <tbody> <tr> <td>Turbulence</td> <td>Standard <em>k</em>–ε eddy-viscosity</td> </tr> <tr> <td>Devolatilization</td> <td>Two-competing-reactions Kobayashi scheme</td> </tr> <tr> <td>Char burnout</td> <td>Shrinking-core with external O₂ diffusion</td> </tr> <tr> <td>Gas-phase combustion</td> <td>PDF mixture-fraction model (light &amp; heavy volatiles + CO)</td> </tr> <tr> <td>Radiation</td> <td>P1 model with local absorption coefficients</td> </tr> <tr> <td>NO<sub>x</sub> formation</td> <td>De Soete (fuel NO) + Zeldovich (thermal NO)</td> </tr> </tbody> </table> <hr> <h2 id="genetic-algorithm">Genetic Algorithm</h2> <p>The GA is implemented with the <strong>ParadisEO</strong> library (INRIA). Each <em>individual</em> (chromosome) encodes a complete boiler operating point:</p> <ul> <li> <strong>Binary genes</strong> — on/off state of each air/secondary-air nozzle</li> <li> <strong>Integer genes</strong> — vertical tilt angles for corners A1/A3 and A2/A4</li> <li> <strong>Continuous genes</strong> — coal mass-flow rate per mill (0 – 100 % capacity)</li> </ul> <h3 id="cost-function">Cost Function</h3> <p>Rather than optimising a single metric, a composite <strong>economic cost</strong> (€/year) penalises:</p> <ol> <li> <strong>O₂ deviation</strong> — incomplete combustion penalty if O₂ departs &gt;0.5 vol.% from target</li> <li> <strong>CO in flue gas</strong> — heavy penalty above 100 ppm@6%O₂</li> <li> <strong>NO<sub>x</sub> emissions</strong> — SCR ammonia &amp; catalyst savings vs. penalty above 200 mg/Nm³@6%O₂</li> <li> <strong>Water-wall corrosion</strong> — metal-loss model (EPRI/PowerGen UK equations) as a function of local CO concentration and metal temperature; coating cost when wastage &gt; 50 µm/year</li> <li> <strong>Heat-flux heterogeneity</strong> — forced-outage penalty when flux variance exceeds a threshold</li> <li> <strong>Unburned carbon</strong> — ash-recycling penalty when carbon-in-ash &gt; 7 %</li> </ol> <h3 id="numerical-setup">Numerical Setup</h3> <table> <thead> <tr> <th>Parameter</th> <th>Value</th> </tr> </thead> <tbody> <tr> <td>Initial population</td> <td>52 individuals (best-practice configurations)</td> </tr> <tr> <td>Population size (constant)</td> <td>~50</td> </tr> <tr> <td>Generations</td> <td>50</td> </tr> <tr> <td>CFD time per individual</td> <td>~14 h on 8-core node</td> </tr> <tr> <td>Cluster</td> <td>52 × 8-core nodes → <strong>~15 min effective time per individual</strong> </td> </tr> <tr> <td>Total CFD runs</td> <td>thousands</td> </tr> </tbody> </table> <hr> <h2 id="key-results">Key Results</h2> <h3 id="low-nox-configurations">Low-NO<sub>x</sub> Configurations</h3> <p>Most high-performing configurations share a common pattern:</p> <ul> <li> <strong>Four mills (A, B, C, D)</strong> feeding the <strong>lower and middle groups only</strong> — concentrates fuel-rich zones in the lower furnace, promoting fuel-N reduction before additional OFA air is introduced.</li> <li> <strong>Horizontal burner tilt</strong> (0°) — upward tilt consistently increases NO<sub>x</sub>; when the sum of both tilt angles exceeds +45°, NO<sub>x</sub> hardly drops below 900 mg/Nm³@6%O₂.</li> <li> <strong>Selective opening of FOE, FOF, FOO-up nozzles</strong> — staged air injection reduces local O₂ near active burners; the GA found non-intuitive asymmetric patterns (e.g. opening nozzles only at two diagonally opposite corners).</li> </ul> <div class="row justify-content-sm-center"> <div class="col-sm-3 mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/mal-folio.github.io/assets/img/fuel/low_corrosion-480.webp 480w,/mal-folio.github.io/assets/img/fuel/low_corrosion-800.webp 800w,/mal-folio.github.io/assets/img/fuel/low_corrosion-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/mal-folio.github.io/assets/img/fuel/low_corrosion.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Low corrosion risk – case 610" loading="lazy" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> <div class="col-sm-3 mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/mal-folio.github.io/assets/img/fuel/high_corrosion-480.webp 480w,/mal-folio.github.io/assets/img/fuel/high_corrosion-800.webp 800w,/mal-folio.github.io/assets/img/fuel/high_corrosion-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/mal-folio.github.io/assets/img/fuel/high_corrosion.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="High corrosion risk – case 962" loading="lazy" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> CO concentration along the boiler walls for two GA individuals: case 610 (moderate staging, low corrosion) vs. case 962 (deep staging, high corrosion risk despite maximum NO<sub>x</sub> abatement of 54 %). </div> <div class="row justify-content-sm-center"> <div class="col-sm-6 mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/mal-folio.github.io/assets/img/fuel/low_nox-480.webp 480w,/mal-folio.github.io/assets/img/fuel/low_nox-800.webp 800w,/mal-folio.github.io/assets/img/fuel/low_nox-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/mal-folio.github.io/assets/img/fuel/low_nox.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="Low NO&lt;sub&gt;x&lt;/sub&gt; – case 624" loading="lazy" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> <div class="col-sm-3 mt-3 mt-md-0"> <figure> <picture> <source class="responsive-img-srcset" srcset="/mal-folio.github.io/assets/img/fuel/high_nox-480.webp 480w,/mal-folio.github.io/assets/img/fuel/high_nox-800.webp 800w,/mal-folio.github.io/assets/img/fuel/high_nox-1400.webp 1400w," type="image/webp" sizes="95vw"></source> <img src="/mal-folio.github.io/assets/img/fuel/high_nox.png" class="img-fluid rounded z-depth-1" width="100%" height="auto" title="High NO&lt;sub&gt;x&lt;/sub&gt; – reference case" loading="lazy" onerror="this.onerror=null; $('.responsive-img-srcset').remove();"> </picture> </figure> </div> </div> <div class="caption"> NO<sub>x</sub> concentration in the boiler for two GA individuals: case 624 (low NO<sub>x</sub>) vs. reference case (high NO<sub>x</sub> emission). </div> <h3 id="nox-vs-corrosion-trade-off">NO<sub>x</sub> vs. Corrosion Trade-off</h3> <ul> <li>Configurations below <strong>500 mg/Nm³@6%O₂</strong> almost always require industrial coating to protect water-wall tubes.</li> <li>In the <strong>500–600 mg/Nm³</strong> range, many individuals achieve a low corrosion cost, making them the best compromise for long-term operation.</li> </ul> <h3 id="burner-tilt--heat-flux">Burner Tilt &amp; Heat Flux</h3> <ul> <li>Downward or horizontal tilting concentrates heat on the <strong>ash hopper</strong>, increasing average flux and its spatial variance.</li> <li>Upward tilting reduces both quantities — consistent with on-site observations where operators tilt burners up to relieve temperature peaks on water-wall tubes.</li> </ul> <h3 id="unburned-carbon">Unburned Carbon</h3> <ul> <li>A classic <strong>NO<sub>x</sub>–burnout trade-off</strong> is observed: deeper air staging raises unburned carbon.</li> <li>With the coal blend used (high volatile, moderate N content), carbon-in-ash remains below 2 % even in deep staging, always permitting fly-ash recycling.</li> </ul> <hr> <h2 id="validation-against-on-site-measurements">Validation Against On-Site Measurements</h2> <p>Results were validated during two test campaigns:</p> <table> <thead> <tr> <th>Campaign</th> <th>Boiler</th> <th>Date</th> <th>Key finding</th> </tr> </thead> <tbody> <tr> <td>Cordemais 4</td> <td>ABCD mills</td> <td>Jan 2012</td> <td>60 % NO<sub>x</sub> abatement (burners ~horizontal); GA-predicted trend confirmed</td> </tr> <tr> <td>Le Havre 4</td> <td>ABCDF mills</td> <td>Apr 2011</td> <td>36 % NO<sub>x</sub> abatement (GA predicted 35 %); 47 % ammonia saving</td> </tr> </tbody> </table> <p>Both campaigns confirmed low corrosion risk for moderate staging, and high CO near walls for deep staging — fully consistent with GA/CFD predictions.</p> <hr> <h2 id="conclusions--perspectives">Conclusions &amp; Perspectives</h2> <ul> <li> <strong>Genetic algorithms + CFD</strong> can automatically discover non-intuitive boiler settings that a human operator would not easily find through trial and error.</li> <li>The <strong>composite cost function</strong> successfully steers the search away from configurations that are good for NO<sub>x</sub> but catastrophic for corrosion.</li> <li>Future work: (1) couple a thermo-hydraulic tube model to predict metal temperature peaks more accurately; (2) extend to partial loads and variable coal blends; (3) replace the scalar cost function with a proper <strong>multi-objective Pareto</strong> formulation.</li> </ul> <hr> <h2 id="citations">Citations</h2> <div class="language-bibtex highlighter-rouge"><div class="highlight"><pre class="highlight"><code><span class="nc">@Article</span><span class="p">{</span><span class="nl">DalSecco2015</span><span class="p">,</span>
  <span class="na">abbr</span>         <span class="p">=</span> <span class="s">{Article}</span><span class="p">,</span>
  <span class="na">author</span>    <span class="p">=</span> <span class="s">{Dal Secco, Sandro and Juan, Olivier and Louis-Louisy, Myriam and Lucas, Jean-Yves and Plion, Pierre and Porcheron, Lynda}</span><span class="p">,</span>
  <span class="na">journal</span>   <span class="p">=</span> <span class="s">{Fuel}</span><span class="p">,</span>
  <span class="na">title</span>     <span class="p">=</span> <span class="s">{Using a genetic algorithm and CFD to identify low NOx configurations in an industrial boiler}</span><span class="p">,</span>
  <span class="na">year</span>      <span class="p">=</span> <span class="s">{2015}</span><span class="p">,</span>
  <span class="na">pages</span>     <span class="p">=</span> <span class="s">{672--683}</span><span class="p">,</span>
  <span class="na">volume</span>    <span class="p">=</span> <span class="s">{158}</span><span class="p">,</span>
  <span class="na">doi</span>       <span class="p">=</span> <span class="s">{10.1016/j.fuel.2015.06.021}</span><span class="p">,</span>
  <span class="na">publisher</span> <span class="p">=</span> <span class="s">{Elsevier}</span><span class="p">,</span>
<span class="p">}</span>
<span class="nc">@InProceedings</span><span class="p">{</span><span class="nl">DalSecco2010</span><span class="p">,</span>
  <span class="na">abbr</span>         <span class="p">=</span> <span class="s">{Proceedings}</span><span class="p">,</span>
  <span class="na">author</span>    <span class="p">=</span> <span class="s">{Dal Secco, Sandro and Juan, Olivier and Lucas, Jean-Yves and Plion, Pierre}</span><span class="p">,</span>
  <span class="na">booktitle</span> <span class="p">=</span> <span class="s">{International conference on metaheuristics and nature inspired computing}</span><span class="p">,</span>
  <span class="na">title</span>     <span class="p">=</span> <span class="s">{Evolutionary algorithm for pollutant emission minimization in coal power plants}</span><span class="p">,</span>
  <span class="na">year</span>      <span class="p">=</span> <span class="s">{2010}</span><span class="p">,</span>
<span class="p">}</span>
</code></pre></div></div> </article> <h2>References</h2> <div class="publications"> </div> </div> </div> <footer class="fixed-bottom" role="contentinfo"> <div class="container mt-0"> © Copyright 2026 Olivier Juan. Powered by <a href="https://jekyllrb.com/" target="_blank" rel="external nofollow noopener">Jekyll</a> with <a href="https://github.com/alshedivat/al-folio" rel="external nofollow noopener" target="_blank">al-folio</a> theme. Hosted by <a href="https://pages.github.com/" target="_blank" rel="external nofollow noopener">GitHub Pages</a>. Photos from <a href="https://unsplash.com" target="_blank" rel="external nofollow noopener">Unsplash</a>. </div> </footer> <script src="https://cdn.jsdelivr.net/npm/jquery@3.6.0/dist/jquery.min.js" integrity="sha256-/xUj+3OJU5yExlq6GSYGSHk7tPXikynS7ogEvDej/m4=" crossorigin="anonymous"></script> <script src="/mal-folio.github.io/assets/js/bootstrap.bundle.min.js"></script> <script src="https://cdn.jsdelivr.net/npm/mdbootstrap@4.20.0/js/mdb.min.js" integrity="sha256-NdbiivsvWt7VYCt6hYNT3h/th9vSTL4EDWeGs5SN3DA=" crossorigin="anonymous"></script> <script defer src="https://cdn.jsdelivr.net/npm/masonry-layout@4.2.2/dist/masonry.pkgd.min.js" integrity="sha256-Nn1q/fx0H7SNLZMQ5Hw5JLaTRZp0yILA/FRexe19VdI=" crossorigin="anonymous"></script> <script defer src="https://cdn.jsdelivr.net/npm/imagesloaded@5.0.0/imagesloaded.pkgd.min.js" integrity="sha256-htrLFfZJ6v5udOG+3kNLINIKh2gvoKqwEhHYfTTMICc=" crossorigin="anonymous"></script> <script defer src="/mal-folio.github.io/assets/js/masonry.js?v=a0db7e5d5c70cc3252b3138b0c91dcaf" type="text/javascript"></script> <script defer src="https://cdn.jsdelivr.net/npm/medium-zoom@1.1.0/dist/medium-zoom.min.js" integrity="sha256-ZgMyDAIYDYGxbcpJcfUnYwNevG/xi9OHKaR/8GK+jWc=" crossorigin="anonymous"></script> <script defer src="/mal-folio.github.io/assets/js/zoom.js?v=85ddb88934d28b74e78031fd54cf8308"></script> <script src="/mal-folio.github.io/assets/js/no_defer.js?v=2781658a0a2b13ed609542042a859126"></script> <script defer src="/mal-folio.github.io/assets/js/common.js?v=c15de51d4bb57887caa2c21988d97279"></script> <script defer src="/mal-folio.github.io/assets/js/copy_code.js?v=c8a01c11a92744d44b093fc3bda915df" type="text/javascript"></script> <script defer src="/mal-folio.github.io/assets/js/jupyter_new_tab.js?v=d9f17b6adc2311cbabd747f4538bb15f"></script> <script async src="https://d1bxh8uas1mnw7.cloudfront.net/assets/embed.js"></script> <script async src="https://badge.dimensions.ai/badge.js"></script> <script defer type="text/javascript" id="MathJax-script" src="https://cdn.jsdelivr.net/npm/mathjax@3.2.2/es5/tex-mml-chtml.js" integrity="sha256-MASABpB4tYktI2Oitl4t+78w/lyA+D7b/s9GEP0JOGI=" crossorigin="anonymous"></script> <script src="/mal-folio.github.io/assets/js/mathjax-setup.js?v=a5bb4e6a542c546dd929b24b8b236dfd"></script> <script defer src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6" crossorigin="anonymous"></script> <script defer src="/mal-folio.github.io/assets/js/progress-bar.js?v=2f30e0e6801ea8f5036fa66e1ab0a71a" type="text/javascript"></script> <script src="/mal-folio.github.io/assets/js/vanilla-back-to-top.min.js?v=f40d453793ff4f64e238e420181a1d17"></script> <script>
    addBackToTop();
  </script> <script type="module" src="/mal-folio.github.io/assets/js/search/ninja-keys.min.js?v=a3446f084dcaecc5f75aa1757d087dcf"></script> <ninja-keys hidebreadcrumbs noautoloadmdicons placeholder="Type to start searching"></ninja-keys> <script src="/mal-folio.github.io/assets/js/search-setup.js?v=6c304f7b1992d4b60f7a07956e52f04a"></script> <script src="/mal-folio.github.io/assets/js/search-data.js"></script> <script src="/mal-folio.github.io/assets/js/shortcut-key.js?v=ccc841c459bfc0e64c1c2b5acd10df02"></script> </body> </html>